No fault found,No cause found  ]
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Please go to Anglia Road. ]
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,"879450 VCB travels on the HD 1 electric section OPTIMHO readings focus on the G503 region, which has been transmitted to the Scottish region. Hind Ray.Hind@networkrail.co.uk ]"
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Zone patrolled by Morgan Sindall on behalf of the NWR]
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Our fault is not Morgan Sindall's.
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Rugby ECR reports that Morgan Sindall witnessed a bird attack on Highway 13/14 near G/NX66/35 and that the fault can be closed.]
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,Morgan Sindall's fault is not ours.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,It's Morgan Sindall's assets.
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Bird found at the Thorpe des rois depot ]
Other discipline/ third party,Please go to Anglia Road. ]
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,"This defect has been transmitted to the Scottish region, they have found a Owl at Bridge 77 please close ]"
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,Replaced Points Module for WP552'B' / 209 TRC - 03P21]
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,I did business with Morgan Syndall.
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,NOT NR INFRASTRUCTURE]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Internal treatment as not part of the railway infrastructure of the network]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,Failure transmitted to the region of Scotearth not on our region ]
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,"Failure not on our long-sight OLE patch have patrolled their section of this electrical section 14/08/2023, without any identified cause.]"
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,Default transmitted to Scotearth ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,This fault is in the region of Scotearth and the information has been transmitted to them. Please close for Carlisle OHL ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,Failure of our patch. By default passed on Scotearth ]
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,"Electricity from the national grid caused damage to the pipeline, the emergency site to correct damaged wires ]"
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Other discipline/ third party,Was reassigned to the Scottish team due to an exceedance of the control area]
Insulator,"Faulty insulator at M186/67, platform 8. To be replaced 25-26/12/2024 waif raised.  Section Inspected by S Whittaker  ]"
Insulator,merged with fms 1080412 as multiple tripping of same section ]
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,Insulated pot flashed over ]
Insulator,Insulated pot flashed over ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Insulator,Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,"Breaker trip on SM14, distance to fault indicated up near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations towards Glossop and Hadfield including the stations. Trip probable cause contaminated pots under bridge between MH12/11 and MH12/12. No signs of damage to OLE across any locations at time of inspection.]"
Insulator,Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Insulator,Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Insulator,Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Insulator,Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
Insulator,Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Suspect vegetation,Possible cause trees coming in contact with ohl in strong winds]
Suspect vegetation,Possible cause trees coming in contact with ohl in strong winds]
Suspect vegetation,Suspect vegetation found &amp; removed from structure G156/27 ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Suspect vegetation,Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Suspect vegetation,Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Suspect vegetation,Vegetation removed from bridge 3 on the city lines no other problems with OLE. ]
Suspect vegetation,Vegetation cleared  ]
Suspect vegetation,Vegetation cleared  ]
Suspect vegetation,Vegetation encroaching OLE circuit breaker drip cw11 ]
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,Maintenance  tonight  in the affected area lots of vegetation reported to office and then to off track . Suspected course  ]
Suspect vegetation,Possible trees close to insulator in windy conditions at G307/18 ]
Suspect vegetation,Possible trees close to insulator in windy conditions at G307/18 ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
Suspect vegetation,Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
Suspect vegetation,Possible cause of emergence of trees in contact with ohl in strong winds]
Suspect vegetation,Possible cause of emergence of trees in contact with ohl in strong winds]
Suspect vegetation,Suspicious vegetation found &amp; removed from structure G156/27 ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem found with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem found with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem with OLE. ]
Suspect vegetation,The vegetation close to the nude and touching feed between MH00/11 and MH01/05 in reverse (electrical sections I.C.W HM13 & 14) was cut with live online tools.
Suspect vegetation,The vegetation close to the nude and touching feed between MH00/11 and MH01/05 in reverse (electrical sections I.C.W HM13 & 14) was cut with live online tools.
Suspect vegetation,Vegetation removed from bridge 3 on the city lines no other problem with OLE. ]
Suspect vegetation,Vegetation cleaning ]
Suspect vegetation,Vegetation cleaning ]
Suspect vegetation,Vegetation encroaching on the OLE water drop breaker cw11 ]
Suspect vegetation,"Branch found at the structure OLE G60/18 no vegetation within the area, supposed to have come from bridge 210. Possible vegetation of vandalism or loose blown from the bridge during violent winds. The ECRO reactivated OLE 10:21 when the object has been removed. The fault can be closed. ]"
