No fault found,No cause found  ]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,All items removed and no damage to equipment ]
Icicles,All items removed and no damage to equipment ]
Icicles,Blocking of the taken line and removed cicles and erased defects ]
Icicles,Icicles had begun to melt and was no longer causing problems. ]
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,Icecals found and removed at bridge 18 ]
Icicles,Icecals found and removed at bridge 18 ]
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Icicles,The possible existence of cicles on OB caused damage to the contents ]
Icicles,The possible existence of cicles on OB caused damage to the contents ]
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,The cicles accumulate from the entrance of the water into the tunnel ]
Icicles,The cicles accumulate from the entrance of the water into the tunnel ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,Icicles removed from Aberdeen Bridge ]
Icicles,Icicles removed from Aberdeen Bridge ]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,All items removed and no damage to equipment ]
Icicles,All items removed and no damage to equipment ]
Icicles,Blocking of the taken line and removed cicles and erased defects ]
Icicles,Icicles had begun to melt and was no longer causing problems. ]
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,Icecals found and removed at bridge 18 ]
Icicles,Icecals found and removed at bridge 18 ]
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Icicles,The possible existence of cicles on OB caused damage to the contents ]
Icicles,The possible existence of cicles on OB caused damage to the contents ]
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,"Icicles removed from the park street tunnel on line D, no tripping, defect cleared ]"
Icicles,The cicles accumulate from the entrance of the water into the tunnel ]
Icicles,The cicles accumulate from the entrance of the water into the tunnel ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,P.Rowley attended the fault and removed the icicles from the 52 Brooke Sidings Bridge. ]
Icicles,Icicles removed from Aberdeen Bridge ]
Icicles,Icicles removed from Aberdeen Bridge ]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,Icicle removed from the OLE.]
Icicles,All items removed and no damage to equipment ]
Icicles,All items removed and no damage to equipment ]
Icicles,Blocking of the taken line and removed cicles and erased defects ]
Icicles,Icicles had begun to melt and was no longer causing problems. ]
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,"Patrol area, icicles found under the bridge at West Allerton Station on UDS, the nearest OHL structure L189/04. Icicles removed using live line tools. ]"
Icicles,Icicles found and removed at bridge 18 ]
Icicles,Icicles found and removed at bridge 18 ]
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,The WW2A section patrolled the ice found at G169/43 at Bridge 31 on contact and catenary due to cicles.
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Icicles,"Suspicious formation of a ciculum under bridges around Macclesfield causes breaker trips. Patrol area and the ciculum formed under the bridge at HC01/48 causes the journeys. Icicle now melted away from OLE, free for the passage of trains. The night crew in the area tomorrow are set up to remove the ciculum to prevent the disturbance of the traffic. Crewe ECR and control of the informed flaw of the situation in case of future travel in the same area by now and then. No damage to OLE at the time of inspection. ]"
Miscellaneous, National Grid fault caused their protection to operate affecting NWR Feeder station supply ]
Miscellaneous,Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 PRESTON OHL staff removed cable and brought back to depot. Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 Preston OHL staff removed cable and brought back to depot.  ]
Miscellaneous,Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 PRESTON OHL staff removed cable and brought back to depot. Possible Vandalism- Two strips of cable found melted under Runshaw College Bridge MG39/22 Preston OHL staff removed cable and brought back to depot.  ]
Miscellaneous,"Line side fire, no issue regarding OHL, vandalism possible ]"
Miscellaneous,"Line side fire, no issue regarding OHL, vandalism possible ]"
Miscellaneous,National grid issue. Now all ok.  ]
Miscellaneous,National grid issue. Now all ok.  ]
Miscellaneous,National grid issue. Now all ok.  ]
Miscellaneous,National grid issue. Now all ok.  ]
Miscellaneous,National grid issue. Now all ok.  ]
Miscellaneous,Fire at Wolverhampton  ]
Miscellaneous,Fire at Wolverhampton  ]
Miscellaneous,"Potential vandalism . Discarded burnt bags found within approximate location of fault . No damage to OHLE. Cemetary road bridge G310/49 potential vandalism, discarded burnt bags found on track within approx fault location, pictures taken by staff on duty ]"
Miscellaneous,"Potential vandalism . Discarded burnt bags found within approximate location of fault . No damage to OHLE. Cemetary road bridge G310/49 potential vandalism, discarded burnt bags found on track within approx fault location, pictures taken by staff on duty ]"
Miscellaneous,"Patrol complete, vandalism with debris found and burn marks on the catenary. ]"
Miscellaneous,"Patrol complete, vandalism with debris found and burn marks on the catenary. ]"
Miscellaneous,Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Miscellaneous,Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Miscellaneous,Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Miscellaneous,Member of public came into contact with OLE equipment at laundry lane foot bridge.  ]
Miscellaneous,"Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 ]"
Miscellaneous,"Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 Willenhall DNO Supply Failure.  This failure is caused by a poor external supply from the DNO leading them to take Willenhall offline , See FMS 1075182 ]"
Miscellaneous,Suspected fault cause polution coated bridge arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Suspected fault cause polution coated bridge arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Miscellaneous,Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Miscellaneous,Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Miscellaneous,Circuit Breaker repaired on the 6/5/25. Associated OHL switch closed in possession to return to service. Tested all ok.  SEE Notes]
Miscellaneous,Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Miscellaneous,Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Miscellaneous,Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Miscellaneous,Breaker trip on SX30 - cab patrolled between Slade Lane and Eccles - found at OBR beyond Deansgate between MA00/19 to CG00/02 heavily polluted bridge arms - with atmospheric conditions on day of trip (wet) suspected root cause - WAIF raised to clean/inspect bridge arms.  ]
Miscellaneous,Pots slightly buzzing under bridge 18 HAJ ( due for cleaning)  . Patrol from 3 mile post to 4.5 mile post]
Miscellaneous,Pots slightly buzzing under bridge 18 HAJ ( due for cleaning)  . Patrol from 3 mile post to 4.5 mile post]
Miscellaneous,The failure of National Grid caused their operational protection affecting the supply of the NWR power station ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Miscellaneous,The failure of National Grid caused their operational protection affecting the supply of the NWR power station ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Miscellaneous,The failure of National Grid caused their operational protection affecting the supply of the NWR power station ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 PRESTON OHL personnel removed cable and returned to the depot. Possible Vandalism- Two cable bands found melted under the Runshaw College Bridge MG39/22 Preston OHL personnel removed cable and returned to the depot. ]
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,"Line side light, no problem regarding OHL, vandalism possible ]"
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,A national grid problem.
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,Fire in Wolverhampton ]
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Potential Vandalism . Burned rejected bags found at approximate location of fault . No damage to OHLE. Highway Bridge Cemetery G310/49 potential vandalism, burned sacks thrown found on track at location of approximately fault , photos taken by service staff ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,"Full patrol, vandalism with found debris and burn marks on the catenary. ]"
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,The member of the public came into contact with the OLE equipment at the bridge on foot of the washing lane. ]
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,"Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 Willenhall DNO Failure to supply. This failure is caused by a poor external supply of the DNO leading them to take Willenhall offline, See FMS 1075182 ]"
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Suspected defects cause pollution-coated deck arms between HC01/48 and HC01/50. No damage to OLE at time of inspection ]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker repaired on 6/5/25. OHL connected switch closed in possession to return to service. Tested all ok. SEE Notes]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Circuit breaker trip on SX30 - patrolled cabin between Slade Lane and Eccles - found at the OBR beyond Deansgate between MA00/19 and CG00/02 heavily polluted deck arms - with atmospheric conditions on the day of the trip (wet) suspected root cause - WAIF raised to clean/inspect deck arms. ]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Miscellaneous,Lightly buzzing pots under deck 18 HAJ (for cleaning) . Patrol from 3 mile to 4.5 mile post]
Isolation irregularity,Earths left up after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on contact wire and also a kink. Catu heads on earths replaced as they were also damaged. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,Earth flipped to live during an RC isolation. No damage to OLE. Relevant departments notified. ]
Isolation irregularity,NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
Isolation irregularity,NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
Isolation irregularity,NR OHL Wigan touch the live side of the insulator pot when putting up an orange earth.]
Isolation irregularity,Patrolled BW-5 using distance to fault 2km from Queensville.  We patrolled over a mile either side of the distance to fault to take into account any margins of error.  Nothing obvious found with the OHL been fit for purpose.  At O/B 150 found a burnt earth strap but may have been from a previous breaker operation but it would correspond with the distance to fault. ]
Isolation irregularity,Patrolled BW-5 using distance to fault 2km from Queensville.  We patrolled over a mile either side of the distance to fault to take into account any margins of error.  Nothing obvious found with the OHL been fit for purpose.  At O/B 150 found a burnt earth strap but may have been from a previous breaker operation but it would correspond with the distance to fault. ]
Isolation irregularity,Found earth strip damage at br126 hc31/31 dm ]
Isolation irregularity,Found earth strip damage at br126 hc31/31 dm ]
Isolation irregularity,Found earth strip damage at br126 hc31/31 dm ]
Isolation irregularity,Earths applied to wrong road by contractor ]
Isolation irregularity,Earths applied to wrong road by contractor ]
Isolation irregularity,Earths applied to wrong road by contractor ]
Isolation irregularity,Earths applied to wrong road by contractor ]
Isolation irregularity,Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Isolation irregularity,Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Isolation irregularity,Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Isolation irregularity,Ariel Earth cut down will be repaired Saturday night no damage to the OLE. ]
Isolation irregularity,Patrolled the depot found fresh flash marks on the contact inside the shed north end on road 3. The GLS coating on the doors seems to be failing. Or it's earthing to the steel work which isn't much higher. ]
Isolation irregularity,Patrolled the depot found fresh flash marks on the contact inside the shed north end on road 3. The GLS coating on the doors seems to be failing. Or it's earthing to the steel work which isn't much higher. ]
Isolation irregularity,Ole checked after earths left on spigots. No significant damage and OLE fit for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on the contact wire and also a wink.
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil checked after the earth left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on the contact wire and also a wink.
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil checked after the earth left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on the contact wire and also a wink.
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil checked after the earth left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of Shed Rd. No.3. Burn marks on the contact wire and also a wink.
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,The Earth turned to live during RC isolation. No damage to OLE. The relevant ministries were notified. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange soil.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL was adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth strip damage found at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
