No fault found,No cause found  ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupe will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil checked after the earth left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of the Shed No. 3 rush. Burn marks on the contact wire and also a wink.
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of the Shed No. 3 rush. Burn marks on the contact wire and also a wink.
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of the Shed No. 3 rush. Burn marks on the contact wire and also a wink.
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Insulator,"Faulty insulator at M186/67, platform 8. To be replaced 25-26/12/2024 waif raised.  Section Inspected by S Whittaker  ]"
Insulator,merged with fms 1080412 as multiple tripping of same section ]
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,"Inspection after few trips on SM15 across few days. Insulator found buzzing and requires cleaning, potential cause of trips if tracking across insulator at MH02/32. WAIF raised, no damage to OLE at time of inspection.  ]"
Insulator,Insulated pot flashed over ]
Insulator,Insulated pot flashed over ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Insulator,Suspected contamination on insulators due to bad weather conditions that has been accruing  Could not get any good pictures due to the darkness  ]
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,"Br2 DN Soho (SSP) A26 insulator on underbridge support 13 had failed causing multiple trips over a 3hour period, no longer able to safely remain in service. WP-4E De-energised and BTET as a result. The failed insulator has now been replaced and equipment reinstated. WP-4E Re-energised and BTET has been cancelled and normal working resumed. Before and after photos included upon fault closure. ]"
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,Ordsall Lane - patrolled around Salford Crescent Station and found heavy polluted insulators under OBR with buzzing heard - open WAIF to be created for all insulators under bridge to be cleaned  ]
Insulator,"Breaker trip on SM14, distance to fault indicated up near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations towards Glossop and Hadfield including the stations. Trip probable cause contaminated pots under bridge between MH12/11 and MH12/12. No signs of damage to OLE across any locations at time of inspection.]"
Insulator,Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Insulator,Foot patrol from safe walking route on SM-16 3.5 mile to 4.5 mile post bridge 21 down rd pots slightly buzzing cleaning recommended  ]
Insulator,Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Insulator,Disc insulator ( FLASHED OVER ) @ str PG00/23 Down west curve.]
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton to ford siding patrolled.  L184/30, possible burnt debris found under insulator. No visible damage to OHL. ]"
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,high level inspection booked and possible replacement of insulator]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,staff repaired the insulators and was completed 03/06/2025 - hrs were 23:45 - 05:00 this morning.]
Insulator,Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
Insulator,Reported from Station staff at the station insulator has flash over  WILL NEED TECH TEAM TO GO OUT TO IT  ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,"Insulator defective at M186/67, platform 8. Replace 25-26/12/2024 waif raised. Section Inspected by S Whittaker ]"
Insulator,merged with fms 1080412 as triple multiple of the same section ]
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,"Inspection after a few trips on SM15 in a few days. Insulator found buzzing and requires cleaning, potential cause of travel if tracking through the insulation to MH02/32. WAIF raised, no damage to OLE at the time of inspection. ]"
Insulator,Isolated pot flashed on ]
Insulator,Isolated pot flashed on ]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,insulator replaced and inspected.]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,Suspected contamination on insulation due to poor weather conditions that have been accumulating Unable to obtain good images due to darkness ]
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,"The A26 insulation of Br2 DN Soho (SSP) on the lower deck support 13 did not allow for several trips over a period of 3 hours, which could no longer remain in service safely. WP-4E Deenergized and BTET accordingly. The defective insulation has now been replaced and the equipment has been restored. WP-4E Reenergized and BTET has been cancelled and normal work has resumed."
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,Ordsall Lane - patrolled around Salford Crescent station and found heavy insulators polluted under OBR with heard buzz - open WAIF to create for all insulations under deck to clean ]
Insulator,"Move the circuit breaker to SM14, distance to the indicated fault near the Dinting triangle. OLE inspected before viaduct, on all roads around the triangle, and also at locations to Glossop and Hadfield including stations. Likely to cause contaminated pots under the bridge between MH12/11 and MH12/12. No signs of OLE damage through any place at the time of inspection.]"
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Foot patrol of safe walking route on SM-16 3.5 mile to 4.5 mile post deck 21 rd pots slightly buzzing cleaning recommended ]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,Disc Insulator ( FLASHED Over ) @ str PG00/23 Downslide to the west.]
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,"PW4 ocb. Ditton with patrolled ford. L184/30, possible burned debris found under the insulation. No visible damage to OHL. ]"
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,reserved high level inspection and possible replacement of insulation]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,the staff repaired the insulation and was finished 03/06/25 - hours were 23:45 - 05:00 this morning.]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Insulator,Reported by station staff to flash-over station insulation WILL NECED TECH TEAM TO ALL TO OUT TO IT ]
Suspect vegetation,Possible cause trees coming in contact with ohl in strong winds]
Suspect vegetation,Possible cause trees coming in contact with ohl in strong winds]
Suspect vegetation,Suspect vegetation found &amp; removed from structure G156/27 ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems found with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problems with the OLE. ]
Suspect vegetation,Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Suspect vegetation,Vegetation close to and touching bare feeder between MH00/11 & MH01/05 on the upside (I.C.W electrical sections HM13 & 14) was cut back using live line tools. Waif raised for further vegetation clearance ]
Suspect vegetation,Vegetation removed from bridge 3 on the city lines no other problems with OLE. ]
Suspect vegetation,Vegetation cleared  ]
Suspect vegetation,Vegetation cleared  ]
Suspect vegetation,Vegetation encroaching OLE circuit breaker drip cw11 ]
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,"Branch found at OLE structure G60/18 no vegetation within area, thought to have come from overbridge 210. Possible vandal or loose vegetation blown down from bridge during high winds.  ECRO re-energised OLE 10:21 when object was removed.  Fault can be closed. ]"
Suspect vegetation,Maintenance  tonight  in the affected area lots of vegetation reported to office and then to off track . Suspected course  ]
Suspect vegetation,Possible trees close to insulator in windy conditions at G307/18 ]
Suspect vegetation,Possible trees close to insulator in windy conditions at G307/18 ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,No obvious issues possible vegetation  ]
Suspect vegetation,Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
Suspect vegetation,Patrolled the section of track and found possible vegetation as cause of trip @ G307/20 UP Slow ]
Suspect vegetation,Possible cause of emergence of trees in contact with ohl in strong winds]
Suspect vegetation,Possible cause of emergence of trees in contact with ohl in strong winds]
Suspect vegetation,Suspicious vegetation found &amp; removed from structure G156/27 ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,High probability of contact with vegetation ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem found with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem found with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem with OLE. ]
Suspect vegetation,Vegetation removed from bridge 3 City lines no other problem with OLE. ]
Suspect vegetation,The vegetation close to the nude and touching feed between MH00/11 and MH01/05 in reverse (electrical sections I.C.W HM13 & 14) was cut with live online tools.
Suspect vegetation,The vegetation close to the nude and touching feed between MH00/11 and MH01/05 in reverse (electrical sections I.C.W HM13 & 14) was cut with live online tools.
Suspect vegetation,Vegetation removed from bridge 3 on the city lines no other problem with OLE. ]
Suspect vegetation,Vegetation cleaning ]
Suspect vegetation,Vegetation cleaning ]
Suspect vegetation,Vegetation encroaching on the OLE water drop breaker cw11 ]
Suspect vegetation,"Branch found at the structure OLE G60/18 no vegetation within the area, supposed to have come from bridge 210. Possible vegetation of vandalism or loose blown from the bridge during violent winds. The ECRO reactivated OLE 10:21 when the object has been removed. The fault can be closed. ]"
Suspect vegetation,"Branch found at the structure OLE G60/18 no vegetation within the area, supposed to have come from bridge 210. Possible vegetation of vandalism or loose blown from the bridge during violent winds. The ECRO reactivated OLE 10:21 when the object has been removed. The fault can be closed. ]"
Suspect vegetation,"Branch found at the structure OLE G60/18 no vegetation within the area, supposed to have come from bridge 210. Possible vegetation of vandalism or loose blown from the bridge during violent winds. The ECRO reactivated OLE 10:21 when the object has been removed. The fault can be closed. ]"
Suspect vegetation,"Branch found at the structure OLE G60/18 no vegetation within the area, supposed to have come from bridge 210. Possible vegetation of vandalism or loose blown from the bridge during violent winds. The ECRO reactivated OLE 10:21 when the object has been removed. The fault can be closed. ]"
