No fault found,No cause found  ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of the Shed No. 3 rush. Burn marks on the contact wire and also a wink.
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Isolation irregularity,Earths left in place after isolation at Willesden T.M.D at the south end of the Shed No. 3 rush. Burn marks on the contact wire and also a wink.
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,Earth turned to life during isolation RC. No damage to OLE. The relevant ministries were informed. ]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,NR OHL Wigan touches the living side of the insulation pot when setting up an orange floor.]
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,"Patrol BW-5 using the fault distance 2 km from Queensville. We patrol a mile on each side of the fault distance to take into account any margin of error. Nothing obvious found with the OHL has been adapted for purposes. At O/B 150 found a burnt earth strap, but may have been from a previous circuit breaker operation, but it would correspond to the fault distance. ]"
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Damage caused by the earth strip at br126 hc31/31 dm ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Earth applied to a bad road by the contractor ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Ariel Earth coupé will be repaired Saturday night no OLE damage. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Patrol the repository found new flash marks on the contact inside the north side of Highway 3. The GLS coating on the doors seems to fail. Or it is grounded to working steel that is not much higher. ]
Isolation irregularity,Oil controlled after the field left on the spigots. No significant damage and OLE is suitable for use. ]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,Over bridge 4 up / down Glossop branch line water is seeping in between 2 red insulated mats causing tracking which is tripping the breaker HM-16 ]
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,Water coming through the tunnel roof at structure l192/72a ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Excess water running off bridge 57 MGH line .i would think in heavy downpours this may cause a breaker opp?HM-16 ]
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,Water ingress into control cubicle causing operation of circuit breaker. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,Breaker Trip HM-16. Burn marks and flashing at structure MH9/26. Rain water leaking from secondary insulation (red mats) onto the OLE. Longer red mat needed. ]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Water ingress edge hill tunnels ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,PW3 OCB. OB71. Heavy water ingress looks to be the cause of this tripping. Damaged bonds found and have been planned in for repair.. no dmage to the OLE. Please close this fault. ]
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,HM10 trip investigated. Water heavily leaking through roof of Piccadilly platform 6 directly on to insulator. No damage to OLE at time of inspection  ]
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,Over bridge 4 up / down Glossop branch line water is seeping in between 2 red insulated mats causing tracking which is tripping the breaker HM-16 ]
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,Water coming through the tunnel roof at structure l192/72a ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Excess water running off bridge 57 MGH line .i would think in heavy downpours this may cause a breaker opp?HM-16 ]
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,Water ingress into control cubicle causing operation of circuit breaker. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,Breaker Trip HM-16. Burn marks and flashing at structure MH9/26. Rain water leaking from secondary insulation (red mats) onto the OLE. Longer red mat needed. ]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Pl2 electrical section patrolled. Fault cause water egress at bridge 88 structure No. L189/03. No damage caused.  ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,Water ingress at over bridge 44 structure g174/19 ]
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,"CF3 section inspected, possible excess water at SN00/09 all ole ok  ]"
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Structures defect caused this fault due water sheeting detached within Monument Lane Tunnel. ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Patrolled from mh03/05 to my 04/27 In the wideway between Gorton and guidebridge twice only thing I noticed was the secondary insulation on the steelwork at overbridge 18 was dripping water between the tyco on both roads up and down roads the weather today is good so I was surprised to see this can only imagine what it's like when it's rainin. We had the same problem in glossop  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ Hinton Road bridge L179/55. possible icicles  ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Water ingress @ ykk bridge L176/35 possible icicles. ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Bridge 126 excess water possible trip ]
Water ingress,Water ingress edge hill tunnels ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,Flash marks on contact from Water egress in tunnel. ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,BH-23 tripping possibly caused by water egress from Met bridge 37A ]
Water ingress,PW3 OCB. OB71. Heavy water ingress looks to be the cause of this tripping. Damaged bonds found and have been planned in for repair.. no dmage to the OLE. Please close this fault. ]
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,"STALIC TIGHITS EITH WATER INGRESS BIDGE 4 , WJL1 , YKK ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel identified and has hopefully been repaired Please close  ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,Breaker trip on HF 3. Area patrolled and inspected. Extreme water ingresses found at Warwick road bridge. Reported for further inspection. Structure number M184/36. Down slow ]
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,"Section Cab Patrolled, Most likely fault looked to be from water egress at Platform 1 Lostock Station. ]"
Water ingress,HM10 trip investigated. Water heavily leaking through roof of Piccadilly platform 6 directly on to insulator. No damage to OLE at time of inspection  ]
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,"Buzzing coming from bridge arms underneath motorway bridge. Water ingress causing trip, as well as dirt on all bridge arms through bridge. No damage to OLE at time of inspection. ]"
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,Area checked and excessive water ingress into Kensal Green tunnel and hopefully been repaired please close  ]
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness.]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures have been attributed to pollution and dampness. ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,"Due to multiple electrical sections tripping at similar times, the failures  have been  attributed to pollution and dampness . ]"
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,Inspected]
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Patrolled south end of Kilsby tunnel where flash/bang was reported. All insulators in the tunnel were visibly/audibly arcing and buzzing from the extreme moisture in the tunnel, which could account for the trip and driver sighting. Informed Fault control and they were satisfied. Photos attached are illustrative of all insulators encountered. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Fault control reported breaker trip on WX-14 tripped at 04.15 reset at 04.27 One train in section. Possible cause of trip could be water dripping from the bridge at G 324/10 u/b 82. No icicles where found, No damage to the ole. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Water ingress,"Water ingress at Bridge 11, HG13/25 ucm. No damage to OHL. ]"
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,Water found to be gathering on the bird may at MH02/12 ]
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"Breaker trip on HF-3 section, with distance to fault of 2.1 km from Cheadle Hulme provided. Section patrolled and Under over bridge 100 near structure M182/04, on the up slow, butyl bridge arm found to be in poor condition, steel ends are corroded, insulation is covered in contamination and stalagmite formations from the bridge water runoff are on the surface. Suspect this to be the cause. WIAF for its renewal during routine maintenance.   ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,"BN1 tripped at 2033 reset at 2035. Staff patrolled and found dropper missing around distant to fault area inspection of ole carried out and comfirmed fit for purpose.  Missing dropper put on waif along with high level inspection  Missing dropper put on waif along with high level inspection  Inspected uptvf and dtvf, fit for safe running of both lines ]"
Water ingress,Over bridge 4 up / down Glossop branch line water is seeping in between 2 red insulated mats causing tracking which is tripping the breaker HM-16 ]
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,"AH-10 section patrolled, water egressing from north end of Wembley tunnel, flash marks visible on contenary. Could be possible cause. ]"
Water ingress,Water coming through the tunnel roof at structure l192/72a ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Excessive spray (water) when train passed through insulated overlap around GL176/23 dn ditton. Evidence of newly installed flexible droppers throughout ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Water ingress Mossley hill station over bridge ]
Water ingress,Excess water running off bridge 57 MGH line .i would think in heavy downpours this may cause a breaker opp?HM-16 ]
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,"Water Ingres, possible icicles due to weather at OB 5 G159/18 ]"
Water ingress,Water ingress into control cubicle causing operation of circuit breaker. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,An over lapping section of insulated mat will need to be installed in order to stop the excessive water cascading onto the live steel work. ]
Water ingress,Breaker Trip HM-16. Burn marks and flashing at structure MH9/26. Rain water leaking from secondary insulation (red mats) onto the OLE. Longer red mat needed. ]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
Water ingress,Patrol of section water from burst pipe from obove station running on to OLE no other issues to report. Stonebdg OHL have patrolled and reports no issues found.]
